---
title: Guía-BT-49 — Instalaciones eléctricas en muebles (edición sep 03, rev 1)
source: https://industria.gob.es/Calidad-Industrial/seguridadindustrial/instalacionesindustriales/baja-tension/Documents/bt/guia_bt_49_sep03R1.pdf
author: "Ministerio de Industria y Turismo — Guías Técnicas de Aplicación del REBT"
date: 2026-11-10
tags: [rebt, guia-tecnica, baja-tension, espana, itc-bt]
compiled: false
---

# BT-49. Instalaciones eléctricas en muebles

_INSTALACIONES ELÉCTRICAS EN MUEBLES_

### 0. ÍNDICE

- 0. ÍNDICE — 1

- 1. OBJETO Y CAMPO DE APLICACIÓN — 2

- 2. MUEBLES NO DESTINADOS A INSTALARSE EN CUARTOS DE BAÑO — 2

- 2.1 Aspectos generales — 2

- 2.2 Canalizaciones — 3

- 2.3 Sección de los conductores — 4

- 2.4 Protección mecánica de los cables — 4

- 2.5 Conexiones — 4

- 3. MUEBLES EN CUARTO DE BAÑO — 5

### 1. OBJETO Y CAMPO DE APLICACIÓN

El objeto de la presente Instrucción es determinar los requisitos de las instalaciones eléctricas en los muebles y elementos de mobiliario.

Las prescripciones de esta Instrucción son aplicables a:

- Muebles de toda clase, incluidos los muebles de despacho, mostradores, expositores, paneles fijos o móviles y análogos. - Muebles, espejos y elementos de cuarto de baño en locales que contengan una bañera o ducha.

Los receptores que se utilicen en dichas instalaciones cumplirán los requisitos de las Directivas europeas aplicables conforme a lo establecido en el artículo 6 del Reglamento Electrotécnico para Baja Tensión. A estos efectos cualquier mueble comercializado con un equipo eléctrico montado en él (por ejemplo, luminaria, interruptor, base de toma de corriente, etc.) se considerará como un receptor.

### 2. MUEBLES NO DESTINADOS A INSTALARSE EN CUARTOS DE BAÑO

Se incluyen en este apartado las mesas, camas, armarios, aparadores, muebles de televisión, muebles de cocina, paneles de despacho (incluidos los tabiques movibles y amovibles), y en general muebles no situados en cuartos de baño o locales que contengan una bañera o ducha en los cuales se colocan equipos eléctricos, tales como luminarias, bases de toma de corriente, dispositivos de mando, interruptores, etc.

#### 2.1 Aspectos generales

Los equipos y accesorios eléctricos que se coloquen en los elementos de mobiliario, estarán situados teniendo en cuenta las solicitaciones mecánicas y térmicas a las que puedan estar sometidos así como a los riesgos de incendio que puedan provocar. En particular las luminarias para instalaciones en superficies inflamables (madera, tela, etc.) deben estar marcadas con el símbolo F, según la norma UNE EN 60598-1.

El símbolo incorporado en una luminaria indica que es adecuada para el montaje directo sobre superficies normalmente inflamables. Las superficies normalmente inflamables son la madera o materiales con base de madera, de más de 2 mm de espesor o también otros materiales como la tela o similares. Que una luminaria sea adecuada para el montaje sobre este tipo de superficies inflamables asegura que en ninguna circunstancia, el funcionamiento de la luminaria pueda suponer un riesgo de inflamación o de incendio en el mueble en que se monta. Las circunstancias de funcionamiento que se consideran son: - Fallo del balasto, transformador o equipo auxiliar de la lámpara - Funcionamiento anormal en cortocircuito por final de vida de la lámpara fluorescente o de descarga - Acercamiento excesivo de la fuente de luz a la superficie de apoyo.

Cuando la potencia disipada por los equipos eléctricos pueda producir temperaturas excesivas en un espacio cerrado, deberá instalarse un interruptor accionado por el cierre de la puerta de tal manera que los equipos queden fuera de servicio cuando la puerta esté cerrada (por ejemplo, las luminarias instaladas en las camas plegables).

#### 2.2 Canalizaciones

Los cables se podrán colocar en tubos, canales protectoras o bien conducidos dentro de un canal realizado durante la construcción del elemento de mobiliario. La instalación de tubos y canales tiene que ser conforme a lo indicado en la ITC-BT 21.

Los cables a instalar dentro de un mueble y hasta su conexión con la instalación interior del local o vivienda serán:

- cables flexibles aislados con goma (equivalente, como mínimo, al tipo H05RR-F) - cables flexibles aislados con policlururo de vinilo (PVC) (equivalentes como mínimo, al tipo H05VV-F)


<!-- tabla: ../tablas/BT-49_t01.csv -->

| Producto | Designación s/norma | Norma de aplicación |
|---|---|---|
| Tubo Curvable | 2221 y no propagador de la llama | UNE-EN 50086-2-2 |
| Tubo Flexible | 4321 y no propagador de la llama | UNE-EN 50086-2-3 |
| Canal protectora |  | UNE-EN 50085-1 |

Los cables indicados corresponden a tipos con aislamiento y una cubierta que les proporciona las características mecánicas, y por lo tanto son los adecuados a instalar en un canal interior del mueble realizado durante su construcción.


<!-- tabla: ../tablas/BT-49_t02.csv -->

| Producto |  | Norma de aplicación |
|---|---|---|
| Cable tipo H05RR-F | Cable de tensión asignada 300/500 V, con conductor de cobre clase 5 (-F) y con aislamiento (R) y cubierta de etileno prolileno (R). temperatura máxima de servicio del conductor 60 ºC | UNE 21.027-4 |
| Cable tipo H05VV-F | Cable de tensión asignada 300/500 V, con conductor de cobre clase 5 (-F) y con aislamiento (V) y cubierta de policloruro de vinilo (V). temperatura máxima de servicio del conductor 70 ºC | UNE 21.031-5 |
| Nota1: Según la norma UNE 21 022 los conductores clase 5 designados como –F, son aquellos constituidos por numerosos alambres de pequeño diámetro que le dan la característica de flexible y son aptos para usos móviles.. |  |  |

Para las canalizaciones en tubos o en canales protectoras pueden utilizarse conductores unipolares aislados (tipo H07V con conductor rígido o flexible)

#### 2.3 Sección de los conductores

La mínima sección de los conductores será de: - 0,75 mm2 de cobre para instalación de alumbrado exclusivamente y con conductores flexibles si la longitud entre la conexión en la instalación fija del local o vivienda y el aparato más alejado contenido en el mueble no es superior a 10 m y si éste no lleva ninguna base de toma de corriente. - 1,5 mm2 de cobre, flexible o rígido, en los demás casos si no hay bases de toma de corriente. - 2,5 mm2 de cobre, flexible o rígido, en cualquier caso, si hay bases de toma de corriente

Sólo se podrán instalar conductores rígidos (de clase 1 o de clase 2) cuando estén alojados en el interior de tubos o canales protectores.

#### 2.4 Protección mecánica de los cables

Los cables deben estar convenientemente protegidos contra todo daño y en especial contra la tracción y torsión, para lo cual se colocarán dispositivos antitracción en los puntos de penetración de los aparatos y próximos a las conexiones.

Los cables estarán fijados a las paredes de los muebles y en los extremos de los vanos existentes.

#### 2.5 Conexiones

Las conexiones deben efectuarse mediante tomas de corriente o bornes situados en cajas con grado de protección mínimo IP 3X y cuya tapa sólo pueda ser abierta con la ayuda de una llave o de un útil.

Las cajas deben estar colocadas de tal manera que estén protegidas contra todo daño mecánico.


<!-- tabla: ../tablas/BT-49_t03.csv -->

| Producto | Norma de aplicación |
|---|---|
| Tomas de corriente | UNE 20315 |
| Bornes de conexión | UNE-EN 60998 |
| Cajas de empalme y/o derivación | UNE 20451 |

### 3. MUEBLES EN CUARTO DE BAÑO

Para las instalaciones de muebles con equipo eléctrico en cuartos de baño o aseo o locales que contengan una bañera o ducha, se tendrán en cuenta los volúmenes y prescripciones definidas en la ITC-BT-27.

Para la conexión a la instalación fija, los muebles deben llevar una caja de conexión con bornes fija, independientemente de cual sea su equipo eléctrico. Los dispositivos de conexión de los conductores exteriores de la instalación de la edificación no deberán usarse para la conexión de conductores internos. Dicha caja de conexión con bornes debe ser accesible únicamente después de retirar una tapa o cubierta con la ayuda de una herramienta. El borne de tierra, si existe, estará identificado con su símbolo normalizado correspondiente y se conectará a la instalación de tierra del edificio.

Los muebles con equipo eléctrico para instalarse en cuartos de baño o aseo deberán ser fijos.
