---
title: Guía-BT-49 — Instalaciones eléctricas en muebles
type: concept
tags: [rebt, guia-tecnica, baja-tension, itc-bt-49, mobiliario]
sources: [papers/2026-11-10-guia-bt-49-instalaciones-electricas-en-muebles.md]
created: 2026-11-10
updated: 2026-11-14
---

# Guía-BT-49 — Instalaciones eléctricas en muebles

La Guía-BT-49 (edición de septiembre de 2003, revisión 1, Ministerio de Industria y Turismo) desarrolla los requisitos de las instalaciones eléctricas en muebles y elementos de mobiliario, con prescripciones diferenciadas según se destinen o no a cuartos de baño. Acompaña a la [[itc-bt-49-instalaciones-electricas-en-muebles]]: es orientativa y la ITC-BT-49 del BOE tiene autoridad y prevalece.

## Puntos clave

- Aplica a muebles de toda clase (despacho, mostradores, expositores, paneles fijos o móviles) y a muebles, espejos y elementos de cuarto de baño en locales con bañera o ducha; un mueble con equipo eléctrico montado se considera un receptor y cumple las Directivas europeas aplicables (artículo 6 del REBT).
- Los equipos se sitúan considerando las solicitaciones mecánicas y térmicas y el riesgo de incendio; las luminarias sobre superficies inflamables (madera, tela) deben llevar el símbolo F según UNE EN 60598-1.
- Si la potencia disipada puede producir temperaturas excesivas en un espacio cerrado, se instala un interruptor accionado por el cierre de la puerta que deja los equipos fuera de servicio.
- Cables admitidos dentro del mueble: flexibles aislados con goma (mínimo tipo H05RR-F) y con PVC (mínimo tipo H05VV-F); los tubos y canales se ajustan a la [[itc-bt-21-instalaciones-interiores-o-receptoras-tubos-y-canales-protectoras]].
- Los cables se protegen contra tracción y torsión con dispositivos antitracción en la penetración de los aparatos y se fijan a las paredes y a los extremos de los vanos.
- Las conexiones se hacen mediante tomas de corriente o bornes en cajas con IP 3X mínimo, cuya tapa sólo pueda abrirse con llave o útil, y protegidas contra todo daño mecánico.
- En cuartos de baño rigen los volúmenes y prescripciones de la [[itc-bt-27-instalaciones-interiores-en-viviendas-locales-que-contienen-una-banera-o-ducha]], el mueble lleva caja de conexión fija con bornes y debe ser fijo.

| Sección mínima de cobre | Condición |
|---|---|
| 0,75 mm² | Alumbrado exclusivo, flexibles, hasta 10 m y sin base de toma de corriente |
| 1,5 mm² | Resto de casos sin bases de toma de corriente |
| 2,5 mm² | Cualquier caso con bases de toma de corriente |

## Detalles

El apartado 1 fija el objeto y el campo de aplicación, incluido el régimen de los receptores que incorpora el mueble. El apartado 2.1 desarrolla el símbolo F: las superficies normalmente inflamables son la madera o materiales con base de madera de más de 2 mm de espesor y otros como la tela; la marca garantiza que el funcionamiento de la luminaria no supone riesgo de inflamación o incendio, ante el fallo del balasto, el cortocircuito al final de la vida de la lámpara o el acercamiento excesivo de la fuente de luz.

El apartado 2.2 añade las tablas de referencia: para canalización, tubo curvable 2221 y tubo flexible 4321 no propagadores de la llama (UNE-EN 50086-2-2 y 50086-2-3) y canal protector UNE-EN 50085-1; para cables, el tipo H05RR-F (UNE 21 027-4, 300/500 V, cobre clase 5, etileno propileno, 60 ºC) y el tipo H05VV-F (UNE 21 031-5, 300/500 V, PVC, 70 ºC), y admite conductores unipolares aislados tipo H07V en tubos y canales.

El apartado 2.5 relaciona las tomas de corriente con la UNE 20315, los bornes con la UNE-EN 60998 y las cajas de empalme y derivación con la UNE 20451. El apartado 3 exige que los dispositivos de conexión exteriores no se usen para los conductores internos y que el borne de tierra se identifique con su símbolo normalizado y se conecte a la tierra del edificio.

## Divergencias con la ITC-BT-49

- [ampliacion] La guía (2.1) explica el símbolo F, define las superficies normalmente inflamables y enumera las circunstancias de funcionamiento consideradas; la ITC-BT-49 sólo exige la marca F conforme a UNE EN 60598-1. Prevalece la ITC-BT-49.
- [ampliacion] La guía (2.2) añade las tablas de calidades de canalización (2221, 4321 y UNE-EN 50085-1) y de cables con sus normas y temperaturas de servicio; la ITC-BT-49 no las recoge. Prevalece la ITC-BT-49.
- [conflicto] La guía (2.2) admite conductores unipolares aislados tipo H07V, rígido o flexible, en tubos y canales; la ITC-BT-49 sólo enumera los dos tipos de cable flexible. Prevalece la ITC-BT-49.
- [conflicto] La guía (2.3) sólo permite conductores rígidos de clase 1 o 2 cuando están alojados en tubos o canales protectores; la ITC-BT-49 los admite en los casos de 1,5 mm² y 2,5 mm² sin esa condición. Prevalece la ITC-BT-49.
- [ampliacion] La guía (2.5) añade la tabla de normas de producto (UNE 20315, UNE-EN 60998, UNE 20451); la ITC-BT-49 no fija las normas aplicables. Prevalece la ITC-BT-49.

## Relacionado

- [[itc-bt-49-instalaciones-electricas-en-muebles]]
- [[reglament-electrotecnic-baixa-tensio]]
- [[locales-banera-ducha-bt]]
- [[itc-bt-21-instalaciones-interiores-o-receptoras-tubos-y-canales-protectoras]]
- [[itc-bt-27-instalaciones-interiores-en-viviendas-locales-que-contienen-una-banera-o-ducha]]
