---
title: ITC-BT-11 — Redes de Distribución de Energía Eléctrica. Acometidas
type: concept
tags: [rebt, baja-tension, itc-bt-11, acometidas, cables]
sources: [papers/2026-11-10-rebt-itc-bt-11-redes-de-distribucion-de-energia-electrica-acometidas.md]
created: 2026-11-10
updated: 2026-11-10
---

# ITC-BT-11 — Redes de Distribución de Energía Eléctrica. Acometidas

Define la acometida como la parte de la red que alimenta la caja general de protección y regula sus tipos (aéreas posadas y tensadas, subterráneas y aero-subterráneas), trazado y características.

## Puntos clave

- Acometida: parte de la instalación de la red de distribución que alimenta la caja o cajas generales de protección (CGP) o unidad funcional equivalente.
- Tipos: aéreas posadas sobre fachada; aéreas tensadas sobre postes; subterráneas con entrada y salida o en derivación; y mixtas aero-subterráneas.
- Cables posados sobre fachada: aislados de tensión asignada 0,6/1 kV, preferentemente bajo conductos cerrados o canales con tapa desmontable mediante útil.
- Los tramos por debajo de 2,5 m de altura al suelo deben protegerse con tubos o canales rígidos resistentes al impacto fuerte (6 julios), de −5 ºC a +60 ºC, no propagadores de la llama, con resistencia a penetración de objetos de Ø ≥ 1 mm y, si son metálicos, protección a la corrosión interior media y exterior alta.
- Cruces de vías públicas: vano lo más corto posible y altura mínima sobre calles y carreteras de 6 m; cables amarrados a ambos extremos por sistema tensado o con cable fiador bajo las condiciones de la ITC-BT-06.
- Tensadas sobre postes: cables 0,6/1 kV suspendidos de fiador independiente tensado o de neutro fiador calculado para esta función; en cruceros por vías de posible circulación rodada, altura mínima 6 m.
- Acometida subterránea: realizada según la ITC-BT-07, incluyendo sus separaciones mínimas en cruceros y paralelismos con agua, gas, telecomunicaciones y otros conductores.
- Aero-subterránea: al pasar de subterránea a aérea (o viceversa), el cable va protegido desde la profundidad de la ITC-BT-07 hasta una altura mínima de 2,5 m sobre el suelo mediante conducto rígido.
- En general, una sola acometida por edificio o finca, trazados lo más cortos posible, por dominio público y evitando patios interiores, garajes, jardines privados y viales de conjuntos privados cerrados.

## Detalles

Antes de realizar una acometida posada sobre fachada será necesario, si es posible, un estudio previo para afectar lo menos posible los recorridos, distanciando los cables de la pared y fijándolos con accesorios apropiados. El cumplimiento de las características de tubos y canales se verifica mediante los ensayos de las normas UNE-EN 50086-2-1 (tubos rígidos) y UNE-EN 50085-1 (canales), evitando además el almacenamiento de agua en estos elementos de protección. En edificaciones declaradas de interés histórico o artístico se tratará de evitar este tipo de acometidas.

La acometida discurrirá por terrenos de dominio público salvo en aéreas o subterráneas con servidumbres de paso autorizadas, y podrá establecerse de forma independiente cuando se trate de suministros complementarios del REBT o de características especiales (potencias elevadas, entre otras), siempre con conexiones mediante dispositivos apropiados y aislamiento mantenido hasta los elementos de conexión de la CGP.

**Cables y secciones.** Los conductores o cables serán aislados, de cobre o aluminio, y cumplirán las prescripciones de la ITC-BT-06 para redes aéreas o de la ITC-BT-07 para subterráneas según el caso. Secciones y número de conductores se calculan en función de: la máxima carga prevista de acuerdo con la ITC-BT-10; la tensión de suministro; las intensidades máximas admisibles para el tipo de conductor y sus condiciones de instalación; y la caída de tensión máxima admisible, la que la empresa distribuidora tenga establecida al repartir las caídas de la red, para que en la CGP esté dentro de los límites del Reglamento por el que se regulan las actividades de transporte, distribución, comercialización, suministro y procedimientos de autorización de instalaciones de energía eléctrica.

## Relacionado

- [[itc-bt-06-redes-aereas-para-distribucion-en-baja-tension]]
- [[itc-bt-07-redes-subterraneas-para-distribucion-en-baja-tension]]
- [[itc-bt-10-prevision-de-cargas-para-suministros-en-baja-tension]]
- [[reglament-electrotecnic-baixa-tensio]]
