---
title: ITC-BT-29 — Prescripciones particulares para las instalaciones eléctricas de los locales con riesgo de incendio o explosión
type: concept
tags: [rebt, baja-tension, itc-bt-29, atmosfertas-explosivas, atex]
sources: [papers/2026-11-10-rebt-itc-bt-29-prescripciones-particulares-para-las-instalaciones-electricas-de-los-locales-con-riesgo-de-ince.md]
created: 2026-11-10
updated: 2026-11-10
---

# ITC-BT-29 — Prescripciones particulares para las instalaciones eléctricas de los locales con riesgo de incendio o explosión

ITC del REBT que fija las reglas para instalaciones eléctricas de baja tensión en emplazamientos con atmósferas potencialmente explosivas, de modo que equipos e instalaciones no puedan ser la causa de inflamación de sustancias inflamables.

## Puntos clave

- Objetivo: que equipos e instalaciones eléctricas no puedan ser, dentro de límites razonables, la causa de inflamación de sustancias inflamables (sólidas, líquidas o gaseosas).
- Quedan excluidas las instalaciones cubiertas por el R.D. 400/1996 (Directiva 94/9/CE, aparatos para atmósferas explosivas) y entornos con reglamentación particular.
- Clasificación en dos clases: Clase I (gases, vapores o nieblas; incluye líquidos inflamables) y Clase II (polvo inflamable).
- Zonas Clase I: Zona 0 (presencia permanente, prolongada o frecuente), Zona 1 (formación ocasional en condiciones normales), Zona 2 (no cabe contar con ella; si se forma sólo subsiste brevemente).
- Zonas Clase II: Zona 20 (nube de polvo permanente, prolongada o frecuente), Zona 21 (occasional), Zona 22 (breve). La clasificación la realiza un técnico competente.
- Los equipos y sistemas de protección cumplirán el R.D. 400/1996; los que no entren en su ámbito y para los que se exija norma se considerarán conformes con certificación de organizaciones de control (R.D. 2200/1995).
- Categoría de los equipos, dentro del Grupo II: categoría 1 (protección muy alta), 2 (alta), 3 (normal).
- En emplazamientos de Clase I se ejecuta según UNE-EN 60.079-14 y de Clase II según EN 50281-1-2; en ambos casos la Instrucción prevalece sobre la norma.
- Cableado: cables de tensión mínima 450/750 V; la intensidad admisible de los conductores se reduce un 15 %; todo cable de 5 m o más debe estar protegido contra sobrecargas y cortocircuitos.
- Mantenimiento según UNE-EN 60079-17 y reparación según CEI 60079-19; excepcionalmente, tareas limitadas y supervisadas con permiso especial de trabajo pueden no cumplir todos los requisitos.

Admisibilidad de categorías de equipos (tablas 1 y 2):

| Categoría del equipo | Zonas gases/vapores | Zonas polvo |
|---|---|---|
| Categoría 1 | 0, 1 y 2 | 20, 21 y 22 |
| Categoría 2 | 1 y 2 | 21 y 22 |
| Categoría 3 | 2 | 22 |

## Detalles

La selección de equipos se hace en cuatro fases: caracterizar la sustancia implicada, clasificar el emplazamiento, seleccionar los equipos conforme a la tabla de categorías y a la norma de instalación (UNE-EN 60079-14 para Clase I, EN 50281-1-2 para Clase II) e instalar según las instrucciones del fabricante. Si la temperatura ambiente prevista no está entre -20 ºC y +40 ºC, el equipo deberá estar marcado para el rango correspondiente. En Clase I, la inmersión en aceite "o" queda restringida a equipos fijos sin elementos generadores de arco en el seno del líquido; en Clase II, un equipo con modo de protección para gases no garantiza protección adecuada contra el riesgo de inflamación de polvo.

En cableado, para instalaciones fijas se admite cable de 450/750 V en tubo metálico (rígido o flexible, UNE-EN 50086-1) o cables con protección mecánica (aislamiento mineral con cubierta metálica UNE 21157-1, o armados con alambre de acero galvanizado UNE 21.123). Para equipos portátiles o móviles se usan cables flexibles con cubierta de policloropreno (UNE 21027-4 o UNE 21150), de sección mínima 1,5 mm² y como máximo 30 m. En el punto de transición entre zonas o de un emplazamiento peligroso a otro no peligroso se impide el paso de gases, vapores o líquidos inflamables (sellado, ventilación o relleno de zanjas con arena).

Los tubos y canales protectoras deben cumplir unas características mínimas (tablas 3 y 4: resistencia a compresión e impacto "fuerte", temperaturas -5 ºC / +60 ºC, no propagador, etc.). Para tubos conectados a aparatos antideflagrantes con cortafuegos rige la tabla 5 (compresión e impacto "muy fuerte", -15 ºC a +90 ºC, rígido, contra el polvo), o bien un tubo de acero sin soldadura galvanizado según UNE 36582 con presión interna mínima de 3 MPa durante 1 minuto. Los tubos flexibles necesarios (vibraciones) serán metálicos corrugados resistentes a la oxidación; los tubos conductores se conectan a tierra y, con tubos metálicos flexibles, no debe haber más de 10 metros entre dos puestas a tierra consecutivas.

Son ejemplos de emplazamientos peligrosos de Clase I los garajes y talleres de reparación de vehículos (se excluyen los garajes privados de 5 vehículos o menos), cabinas de pintura con pulverización y disolventes, secaderos con disolventes, salas de gasógenos o salas de bombas de líquidos y gases inflamables. De Clase II: zonas de la industria alimentaria que maneja granos, pulverización de carbón, plantas de azufre, polvos metálicos ligeros (Al, Mg), tratamiento de textiles y carpinterías. En el proyecto se incluirán la clasificación de emplazamientos con plano representativo, la adecuación de categorías a zonas, las instrucciones de instalación y las condiciones especiales de utilización; el propietario conservará copia del proyecto, manuales, declaraciones CE de conformidad y los documentos descriptivos de los sistemas de seguridad intrínseca.

## Relacionado

- [[reglament-electrotecnic-baixa-tensio]]
- [[itc-bt-21-instalaciones-interiores-o-receptoras-tubos-y-canales-protectoras]]
