---
title: Instalaciones con fines especiales. Requisitos particulares para la instalación eléctrica en quirófanos y salas de intervención
type: concept
tags: [rebt, baja-tension, itc-bt-38, quirofanos, sanitario, equipotencialidad]
sources: [papers/2026-11-10-rebt-itc-bt-38-instalaciones-con-fines-especiales-requisitos-particulares-para-la-instalacion-electrica-en-qui.md]
created: 2026-11-10
updated: 2026-11-10
---

# Instalaciones con fines especiales. Requisitos particulares para la instalación eléctrica en quirófanos y salas de intervención

La ITC-BT-38 del REBT determina los requisitos particulares de las instalaciones eléctricas en quirófanos y salas de intervención y las condiciones de instalación de los receptores utilizados en ellas. Se añade a las prescripciones generales para locales de usos sanitarios de la [[itc-bt-28-instalaciones-en-locales-de-publica-concurrencia]], y los receptores deben cumplir las directivas europeas aplicables conforme al artículo 6 del REBT.

## Puntos clave

- Las salas de anestesia y dependencias con anestésicos o productos inflamables se consideran locales con riesgo de incendio o explosión **Clase I, Zona 1**, salvo indicación en contra ([[itc-bt-29-prescripciones-particulares-para-las-instalaciones-electricas-de-los-locales-con-riesgo-de-ince]]).
- Suministro trifásico con neutro y conductor de protección de cobre tipo aislado en toda la instalación.
- Impedancia entre el embarrado de puesta a tierra (PT) y las masas o contactos de tierra de las bases: **≤ 0,2 Ω**. Entre las partes metálicas accesibles y el embarrado de equipotencialidad (EE): **≤ 0,1 Ω**; diferencia de potencial **≤ 10 mV** eficaces.
- El embarrado EE se une al PT con conductor aislado amarillo-verde de sección no inferior a **16 mm² de cobre**.
- **Transformador de aislamiento obligatorio** como mínimo por quirófano o sala; transformador y dispositivo de vigilancia del aislamiento según UNE 20.615; cuadro de mando fuera del quirófano con panel de alarma en su interior.
- Diferenciales clase A de **≤ 30 mA** para equipos no alimentados por transformador de aislamiento; los alimentados por transformador no deben protegerse con diferenciales en primario ni secundario.
- MBTS: tensión asignada no superior a **24 V c.a. / 50 V c.c.**, conforme a la [[itc-bt-36-instalaciones-a-muy-baja-tension]].
- Suministro especial complementario (p. ej. baterías) que entra automáticamente en menos de **0,5 s** con autonomía **≥ 2 h**, para lámpara de quirófano y equipos de asistencia vital; la lámpara siempre se alimenta a través de un transformador de aislamiento.
- Suelos antielectrostáticos con resistencia de aislamiento **≤ 1 MΩ** (hasta 100 MΩ si se asegura que no favorece cargas peligrosas).
- Zona G: Clase I Zona 1 y zona M: Clase I Zona 2 (la zona M sin riesgo si hay ventilación de 15 renovaciones/hora).
- Control y mantenimiento: control semanal del dispositivo de vigilancia de aislamiento; medidas de continuidad y aislamiento al menos **mensuales**; revisión **anual** por empresa instaladora autorizada; todo en un «Libro de Mantenimiento».
- Receptores invasivos eléctricamente se conectan a la red a través de un transformador de aislamiento y sus masas a un embarrado común PT; los no invasivos siguen la [[itc-bt-43-instalacion-de-receptores-prescripciones-generales]].

## Detalles

El embarrado de equipotencialidad reúne mediante conductores de cobre aislados e independientes todas las partes metálicas accesibles, con identificación verde-amarillo para los conductores de equipotencialidad y de protección. Es obligatorio el transformador de aislamiento para aumentar la fiabilidad de la alimentación de los equipos en los que una interrupción puede poner en peligro al paciente o al personal y para limitar las corrientes de fuga, con protección contra sobreintensidades coordinada de todos los circuitos para que una falta no deje fuera de servicio la totalidad del sistema alimentado por el transformador.

En cuanto al riesgo de incendio o explosión, cuando se emplean mezclas anestésicas gaseosas o agentes desinfectantes inflamables existen unas zonas G y M consideradas Clase I Zona 1 y Clase I Zona 2 respectivamente; la zona M, situada debajo de la mesa de operaciones, puede considerarse sin riesgo si se asegura una ventilación de 15 renovaciones de aire/hora. En general se prescribe ventilación adecuada contra la concentración de gases de anestesia y desinfección.

Antes de la puesta en servicio, la empresa instaladora autorizada debe entregar un informe escrito que contemple el funcionamiento de las medidas de protección, continuidad de conductores activos y de protección, resistencias de conexiones de protección y equipotencialidad, resistencia de aislamiento entre conductores activos y tierra en cada circuito, resistencia de puesta a tierra, resistencia de aislamiento de suelos antielectrostáticos y funcionamiento de los suministros complementarios. Tras la puesta en servicio, el dispositivo de vigilancia de aislamiento se controla al menos semanalmente, las medidas de continuidad y aislamiento dentro de quirófanos se realizan al menos mensualmente, la revisión periódica se atiene a la [[itc-bt-05-verificaciones-e-inspecciones]] y se añade una revisión anual por empresa instaladora autorizada; todo queda registrado en el Libro de Mantenimiento con resultados, fechas y firma del técnico.

## Relacionado

- [[reglament-electrotecnic-baixa-tensio]]
- [[itc-bt-28-instalaciones-en-locales-de-publica-concurrencia]]
- [[itc-bt-29-prescripciones-particulares-para-las-instalaciones-electricas-de-los-locales-con-riesgo-de-ince]]
- [[itc-bt-36-instalaciones-a-muy-baja-tension]]
- [[itc-bt-43-instalacion-de-receptores-prescripciones-generales]]
- [[itc-bt-05-verificaciones-e-inspecciones]]
- [[itc-bt-24-instalaciones-interiores-o-receptoras-proteccion-contra-los-contactos-directos-e-indirectos]]
