---
title: Instalaciones eléctricas en puertos y marinas para barcos de recreo
type: concept
tags: [rebt, baja-tension, itc-bt-42, marinas, barcos, ipx6]
sources: [papers/2026-11-10-rebt-itc-bt-42-instalaciones-electricas-en-puertos-y-marinas-para-barcos-de-recreo.md]
created: 2026-11-10
updated: 2026-11-10
---

# Instalaciones eléctricas en puertos y marinas para barcos de recreo

La ITC-BT-42 del REBT regula las instalaciones eléctricas de puertos y marinas destinadas a alimentar barcos de recreo —unidades flotantes usadas exclusivamente para deportes y ocio (barcos, yates, casas flotantes)—, entendiendo como puerto marino el malecón, escollera o pontón flotante apropiado para su fondeo o amarre. Se excluyen las embarcaciones afectadas por la Directiva 94/25/CEE, y los receptores deben cumplir las directivas europeas aplicables conforme al artículo 6 del REBT.

## Puntos clave

- Tensión asignada de las instalaciones de alimentación no superior a **230 V c.a. monofásica**; excepcionalmente 400 V trifásica para barcos o yates de gran consumo eléctrico.
- Protecciones contra contactos directos e indirectos conforme a la [[itc-bt-24-instalaciones-interiores-o-receptoras-proteccion-contra-los-contactos-directos-e-indirectos]], con matices: con MBTS, el aislamiento debe soportar un ensayo dieléctrico de **500 V durante un minuto**, cualquiera que sea la tensión asignada.
- Cualquiera que sea el esquema, la protección por corte automático exige un dispositivo **diferencial-residual**; en esquema TN solo se admite la variante **TN-S**.
- No se admiten la protección por obstáculos ni por puesta fuera del alcance, ni las conexiones equipotenciales no unidas a tierra en locales no conductores.
- Equipos con grado de protección mínimo **IPX6** (UNE 20.324), salvo si van encerrados en armario que tenga ese grado y no se abra sin herramientas o útiles específicos.
- Canalizaciones admisibles: cables de cobre con aislamiento y cubierta dentro de conductos (flexibles no metálicos, rígidos no metálicos de resistencia elevada o galvanizados de resistencia media o elevada), cables de aislamiento mineral con cubierta de PVC, cables con armadura y cubierta termoplástica o elastómero, u otros con protecciones mecánicas superiores. **Líneas aéreas prohibidas** para instalaciones flotantes o escolleras; si pueden tocar el agua, cables UNE 21.166 o UNE 21.027-16.
- Cuadros de distribución lo más cerca posible de los amarres; sobre pantalanes fijados a **1 m** sobre aceras o pasarelas (reducible a 0,3 m con protección complementaria).
- Bases de toma de corriente UNE-EN 60309: 230 V, **16 A**, 2 polos y toma de tierra, grado **IPX6**; base individual protegida contra sobreintensidades ≥ 16 A.
- Diferencial-residual **≤ 30 mA** por base; un mismo dispositivo no protege más de una base, y las tomas de una misma escollera o pantalán van sobre la misma fase, salvo con transformadores de separación.
- Conexión al barco: clavija con contacto de protección, cable flexible tipo **H07RN-F** con conector en el barco, longitud **≤ 25 m** y sin conexión intermedia o empalme en toda su longitud.

## Detalles

El carácter marino del emplazamiento condiciona la elección de materiales: el requisito IPX6 generalizado y la lista cerrada de canalizaciones responden a la exposición al agua y la salinidad, reforzada con la prohibición de líneas aéreas para instalaciones flotantes o escolleras. La regla de una sola base por dispositivo diferencial y de la misma fase en cada pantalán limita el alcance de una falta a través del agua y la superficie mojada, dejando la excepción de los transformadores de separación. El propio cable de conexión al barco queda sujeto a condiciones estrictas de tipo, longitud y ausencia de empalmes, de modo que la integridad del conductor de protección y del conductor unido al contacto de la clavija no dependa de manipulaciones intermedias.

## Relacionado

- [[reglament-electrotecnic-baixa-tensio]]
- [[itc-bt-24-instalaciones-interiores-o-receptoras-proteccion-contra-los-contactos-directos-e-indirectos]]
- [[itc-bt-36-instalaciones-a-muy-baja-tension]]
