---
title: ITC-BT-49 — Instalaciones eléctricas en muebles
type: concept
tags: [rebt, baja-tension, itc-bt-49, muebles, cuarto-de-bano]
sources: [papers/2026-11-10-rebt-itc-bt-49-instalaciones-electricas-en-muebles.md]
created: 2026-11-10
updated: 2026-11-10
---

# ITC-BT-49 — Instalaciones eléctricas en muebles

Instrucción del REBT (RD 842/2002) que determina los requisitos de las instalaciones eléctricas en muebles y elementos de mobiliario: muebles de toda clase (despacho, mostradores, expositores, paneles fijos o móviles y análogos) y muebles, espejos y elementos en locales que contengan una bañera o ducha. Cualquier mueble comercializado con un equipo eléctrico montado (luminaria, interruptor, base de toma de corriente, etc.) se considera un receptor, y como tal debe cumplir las Directivas europeas aplicables conforme al artículo 6 del REBT.

## Puntos clave
- Los equipos y accesorios eléctricos en mobiliario se sitúan considerando solicitaciones mecánicas y térmicas y los riesgos de incendio que puedan provocar.
- Luminarias para superficies inflamables (madera, tela, etc.): marcadas con el símbolo F según la norma UNE EN 60598-1.
- Si la potencia disipada puede producir temperaturas excesivas en un espacio cerrado, se instala un interruptor accionado por el cierre de la puerta para dejar los equipos fuera de servicio con la puerta cerrada (por ejemplo, luminarias en camas plegables).
- Canalizaciones: tubos, canales protectores o canal del propio mobiliario, conforme a la ITC-BT-21.
- Cables dentro del mueble hasta su conexión con la instalación del local o vivienda: flexibles aislados con goma (mín. tipo H05RRF) o flexibles aislados con PVC (mín. tipo H05VV-F).
- Sección mínima de los conductores:
  | Situación | Sección mínima |
  |---|---|
  | Solo alumbrado, conductores flexibles, longitud ≤ 10 m y sin base de toma de corriente | 0,75 mm² de cobre |
  | Sin bases de toma de corriente (resto de casos) | 1,5 mm² de cobre |
  | Con bases de toma de corriente | 2,5 mm² de cobre |
- Protección mecánica: dispositivos antitracción en los puntos de penetración de aparatos y próximos a las conexiones; cables fijados a las paredes del mueble y a los extremos de los vanos.
- Conexiones: mediante tomas de corriente o bornes situados en cajas de protección mínima IP 3X, cuya tapa solo se abra con ayuda de una llave o útil, y colocadas de modo que estén protegidas contra todo daño mecánico.
- Muebles en cuarto de baño: se aplican los volúmenes y prescripciones de la ITC-BT-27.
- En cuartos de baño, los muebles con equipo eléctrico llevan una caja de conexión con bornes fija; accesible solo tras retirar una tapa con herramienta; el borne de tierra, si existe, identificado con su símbolo normalizado y conectado a la instalación de tierra del edificio.
- Los dispositivos de conexión de los conductores exteriores de la instalación del edificio no deben usarse para conectar conductores internos.
- Los muebles con equipo eléctrico para cuartos de baño o aseo deben ser fijos.

## Detalles
El apartado de muebles no destinados a cuartos de baño incluye mesas, camas, armarios, aparadores, muebles de televisión, muebles de cocina y paneles de despacho (incluidos tabiques movibles y amovibles), en los que se colocan luminarias, bases de toma de corriente, dispositivos de mando o interruptores. El criterio de sección distingue entre alumbrado puro con recorridos cortos (0,75 mm²), cualquier otra instalación sin tomas de corriente (1,5 mm²) y los casos con bases de toma de corriente, siempre 2,5 mm².

Para los cuartos de baño y locales con bañera o ducha la instrucción no crea un régimen autónomo: remite a los volúmenes y prescripciones de la ITC-BT-27 y añade requisitos de instalación que garantizan que la conexión a la instalación fija sea duradera y no manipulable sin herramientas, con la tierra identificada y ligada a la tierra del edificio.

## Relacionado
- [[guia-bt-49-instalaciones-electricas-en-muebles]] — guía técnica de aplicación (no vinculante: prevalece la ITC-BT-49)
- [[itc-bt-49-instalaciones-electricas-en-muebles]]
- [[locales-banera-ducha-bt]]
- [[itc-bt-27-instalaciones-interiores-en-viviendas-locales-que-contienen-una-banera-o-ducha]]
